within ;
model KKT_1
  extends LEPSE.Examples.KKT_base(
    G53(G53_Regulator(
        K0u=-25.0,
        K0w=-3.211230714427489,
        K1if=4.987126045520432,
        K1u=-0.03537261038284817,
        K1w=-0.08784683862035261,
        Tforcedelay=0.0,
        Udeforc=0.89,
        ExcitationCurrent(x(start={-0.1043613851070404})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.8305912613868713})),
        FrequencyDerivative(x(start={1.1511017084121704})),
        FrequencyDeviation(x(start={1.1279988288879395})),
        SimpleExciter(x(start={-0.6285141706466675})),
        VoltageDerivative(x(start={0.022006390616297722})),
        VoltageDeviation(x(start={0.022006560117006302}))), G53(
        Kemax=2.5,
        DGi(start=60.021297454833984),
        Mu(start=0.09682215005159378),
        Yr(start=1.0511822700500488),
        Yrd(start=0.7649115920066833),
        Yrq(start=0.46064552664756775),
        s(start=0.002335949335247278))),
    N01(Gn=52.65, Bn=-26.4705),
    G01(G01(
        Pg=54.8714,
        Qg=26.5754,
        R1d_p=0.0001,
        R1q_p=0.000312,
        Rf_p=0.0008526259442905095,
        Tj_p=5.5700005656090985,
        Kemax=4,
        Kemin=0,
        DGi(start=60.42387008666992),
        Mu(start=54.82222366333008),
        Yr(start=1.0153467655181885),
        Yrd(start=0.9130327701568604),
        Yrq(start=0.6691593527793884),
        s(start=0.0023359504994004965),
        X1d_p=0.004828647396654221,
        X2d_p=0.004511958717023997,
        X2q_p=0.004020448867772941,
        Xd_p=0.04045753112755976,
        Xq_p=0.040889902430265274,
        Xs_p=0.003624845902948991), G01_Regulator(
        Tforcedelay=0.2,
        DL0=0,
        ExcitationCurrent(x(start={0.5856958627700806})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.8058086633682251})),
        FrequencyDerivative(x(start={1.1510953903198242})),
        FrequencyDeviation(x(start={1.127982258796692})),
        SimpleExciter(x(start={0.021572770550847054})),
        VoltageDerivative(x(start={-0.002152442466467619})),
        VoltageDeviation(x(start={-0.002152440370991826})),
        K0u=-9.99999913830246,
        K0w=-0.00025411566331470797,
        K1if=0.00026453812300699205,
        K1u=0.7799990525410792,
        K1w=0.0022730645851822178)),
    N07(Gn=0.65, Bn=-0.047),
    N10(
      TloadOff=40,
      dTloadOff=200,
      Koff=0.1),
    N09(Gn=0.08, Bn=-0.05),
    G07(G07(
        Qg=0.154,
        R1d_p=0.00035,
        R1q_p=0.000312,
        Kemax=5.0,
        Kemin=0.0,
        DGi(start=60.50016784667969),
        Mu(start=1.2808219194412231),
        Yr(start=0.6578963994979858),
        Yrd(start=0.5265114903450012),
        Yrq(start=0.8774608373641968),
        s(start=0.002335957484319806),
        Rf_p=0.0004352785916344514,
        Tj_p=22.770003806768155,
        X1d_p=0.16590193327059977,
        X2d_p=0.10992163285341909,
        X2q_p=0.10988105954865722,
        Xd_p=1.3140024241675932,
        Xq_p=1.3140105177829655,
        Xs_p=0.08201989737281001), G07_Regulator(
        K0w=-2.0000019475600297,
        K1if=7.061970714497031E-07,
        K1u=-10.000000021838456,
        K1w=1.999995254991324,
        Uforc=0.85,
        Udeforc=0.95,
        Tforcedelay=0.20000016118902114,
        ExcitationCurrent(x(start={-0.23709604144096375})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.9059736728668213})),
        FrequencyDerivative(x(start={1.151121735572815})),
        FrequencyDeviation(x(start={1.1279946565628052})),
        SimpleExciter(x(start={-0.29291802644729614})),
        VoltageDerivative(x(start={0.0029328784439712763})),
        VoltageDeviation(x(start={0.002933202311396599})),
        K0u=-100.00000006290571)),
    shortCircuitShunt(
      Bn=-11.6,
      Gn=-5.0,
      TkzOn=40,
      dTkzOn=0.14),
    L0709_1(
      Rline=0.0207,
      Xline=0.1792,
      Bline1=0.11695,
      Bline2=0.11695,
      TLineOff=1000,
      TLineOff_1=1000,
      dTLineOff_1=100,
      Koff_1=10000,
      dTLineOff=100,
      Koff=10000),
    L0709_2(
      Rline=0.0244,
      Xline=0.1960,
      Bline1=0.01435,
      Bline2=0.01435,
      TLineOff=40.14,
      dTLineOff=3.86,
      TLineOff_1=44,
      dTLineOff_1=100,
      Koff_1=10000),
    shortCircuitShunt1(
      Bn=-2.8,
      Gn=-0.5,
      TkzOn=44,
      dTkzOn=0.14),
    G36(G36_Regulator(
        Udeforc=0.95,
        Uforc=0.9,
        Tforcedelay=0.0,
        ExcitationCurrent(x(start={0.016833703964948654})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.982319176197052})),
        FrequencyDerivative(x(start={1.1515076160430908})),
        FrequencyDeviation(x(start={1.1279584169387817})),
        SimpleExciter(x(start={0.11641521751880646})),
        VoltageDerivative(x(start={-0.004655877128243446})),
        VoltageDeviation(x(start={-0.0046553402207791805}))), G36(
        DGi(start=59.87337875366211),
        Mu(start=0.055422309786081314),
        Yr(start=1.1766911745071411),
        Yrd(start=1.0695711374282837),
        Yrq(start=0.21794836223125458),
        s(start=0.0023359411861747503))),
    G13(G013_Regulator(
        Tforcedelay=0.0,
        Udeforc=0.85,
        ExcitationCurrent(x(start={-0.02965462952852249})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.9705310463905334})),
        FrequencyDerivative(x(start={1.151123285293579})),
        FrequencyDeviation(x(start={1.1279881000518799})),
        SimpleExciter(x(start={-0.3663289546966553})),
        VoltageDerivative(x(start={0.014653553254902363})),
        VoltageDeviation(x(start={0.01465385127812624}))), G13(
        DGi(start=59.84128189086914),
        Mu(start=0.017822138965129852),
        Yr(start=1.1381173133850098),
        Yrd(start=0.974499523639679),
        Yrq(start=0.13942864537239075),
        s(start=0.002335949568077922))),
    G23(G23(
        Kemax=2.5,
        DGi(start=59.6690559387207),
        Mu(start=-0.0011778916232287884),
        Yr(start=1.492082118988037),
        Yrd(start=1.0052151679992676),
        Yrq(start=-4.260668706734805E-09),
        s(start=0.00233595073223114)), G23_Regulator(
        Tforcedelay=0.0,
        Udeforc=0.89,
        ExcitationCurrent(x(start={-0.026883678510785103})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.966542661190033})),
        FrequencyDerivative(x(start={1.151098370552063})),
        FrequencyDeviation(x(start={1.1279879808425903})),
        SimpleExciter(x(start={-0.26276153326034546})),
        VoltageDerivative(x(start={0.01051065232604742})),
        VoltageDeviation(x(start={0.010510796681046486})))),
    G24(G24(
        Kemax=2.5,
        DGi(start=59.70985412597656),
        Mu(start=-0.007977891713380814),
        Yr(start=1.5458375215530396),
        Yrd(start=1.0276553630828857),
        Yrq(start=-4.244277373999239E-09),
        s(start=0.00233595073223114)), G24_Regulator(
        Udeforc=0.89,
        ExcitationCurrent(x(start={-0.03618727996945381})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-1.0042787790298462})),
        FrequencyDerivative(x(start={1.151092290878296})),
        FrequencyDeviation(x(start={1.1279881000518799})),
        SimpleExciter(x(start={-0.5219812393188477})),
        VoltageDerivative(x(start={0.020879467949271202})),
        VoltageDeviation(x(start={0.020879637449979782})))),
    G33(G33(
        Kemax=2.5,
        DGi(start=59.85411071777344),
        Mu(start=0.11182212084531784),
        Yr(start=1.1574627161026),
        Yrd(start=0.9387310147285461),
        Yrq(start=0.28565365076065063),
        s(start=0.002335950266569853)), G33_Regulator(
        Tforcedelay=0.0,
        Udeforc=0.89,
        ExcitationCurrent(x(start={-0.06674576550722122})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.7606729865074158})),
        FrequencyDerivative(x(start={1.1510778665542603})),
        FrequencyDeviation(x(start={1.1280059814453125})),
        SimpleExciter(x(start={-0.2997623682022095})),
        VoltageDerivative(x(start={0.011991152539849281})),
        VoltageDeviation(x(start={0.011991636827588081})))),
    G44(G44_Regulator(
        Tforcedelay=0.0,
        Udeforc=0.85,
        ExcitationCurrent(x(start={-0.03380870074033737})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.9794394373893738})),
        FrequencyDerivative(x(start={1.1511064767837524})),
        FrequencyDeviation(x(start={1.1279877424240112})),
        SimpleExciter(x(start={-0.19987063109874725})),
        VoltageDerivative(x(start={0.007995096035301685})),
        VoltageDeviation(x(start={0.007995303720235825}))), G44(
        DGi(start=59.54927444458008),
        Mu(start=0.002822121139615774),
        Yr(start=1.1456183195114136),
        Yrd(start=0.9770076870918274),
        Yrq(start=0.010378217324614525),
        s(start=0.002335950266569853))),
    G54(G54(
        Kemax=2.5,
        DGi(start=59.86378479003906),
        Mu(start=0.13882212340831757),
        Yr(start=1.6088000535964966),
        Yrd(start=1.0226554870605469),
        Yrq(start=0.28313297033309937),
        s(start=0.00233595073223114)), G54_Regulator(
        Udeforc=0.89,
        ExcitationCurrent(x(start={-0.034668728709220886})),
        FrequencyBlockD(x(start={1.1517162322998047})),
        FrequencyBlockU(x(start={-0.9444510340690613})),
        FrequencyDerivative(x(start={1.151116967201233})),
        FrequencyDeviation(x(start={1.1279876232147217})),
        SimpleExciter(x(start={-0.14671242237091064})),
        VoltageDerivative(x(start={0.0058691417798399925})),
        VoltageDeviation(x(start={0.00586961954832077})))),
    N03(Gn=0),
    N21(dTloadOff=10),
    N52(dTloadOff=10),
    delta_G07_G01(start=-0.21962551772594452),
    delta_G13_G01(start=0.9002338647842407),
    delta_G23_G01(start=0.9554550647735596),
    delta_G24_G01(start=0.9906964898109436),
    delta_G33_G01(start=0.3973860442638397),
    delta_G36_G01(start=0.7514634132385254),
    delta_G44_G01(start=0.977094292640686),
    delta_G53_G01(start=0.21178215742111206),
    delta_G54_G01(start=0.48529040813446045));
equation
  connect(T0937.out, node_9) annotation (Line(points={{298.2,-7},{280,-7},{
          280,2},{277,2},{277,21}}, color={28,108,200}));
  annotation (experiment(
      StopTime=65,
      __Dymola_NumberOfIntervals=10000,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"), __Dymola_Commands(editCall=
          Design.Experimentation.MonteCarloAnalysis(
          Design.Internal.Records.ModelUncertainSetup(
            Model="KKT_1_AVR_G53_opt",
            uncertainParameters={Design.Internal.Records.UncertainParameter(
              name="G01.G01_Regulator.K0w", Distributions=
              Design.Experimentation.RandomNumber.Functions.setFunctionData.randomUniform(
              -2, 2)),Design.Internal.Records.UncertainParameter(name=
              "G01.G01_Regulator.K1w", Distributions=
              Design.Experimentation.RandomNumber.Functions.setFunctionData.randomUniform(
              -2, 2)),Design.Internal.Records.UncertainParameter(name=
              "G01.G01_Regulator.K1u", Distributions=
              Design.Experimentation.RandomNumber.Functions.setFunctionData.randomUniform(
              -2, 2)),Design.Internal.Records.UncertainParameter(name=
              "G01.G01_Regulator.K1if", Distributions=
              Design.Experimentation.RandomNumber.Functions.setFunctionData.randomUniform(
              -1, 1))},
            observedVariables={Design.Internal.Records.ObservedVariable(name=
              "L0709_1.P1")},
            integrator=Design.Internal.Records.Integrator(
              startTime=0,
              stopTime=50,
              numberOfIntervals=5000,
              outputInterval=0,
              method="Dassl",
              tolerance=1e-06,
              fixedStepSize=0),
            outputToCSV=true),
          totalNumberOfSamples=10) "Sweep1",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=true,
              Value=19.712,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              Value=-25,
              min=-100,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              Value=-1,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              Value=378.88,
              min=10,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              Value=-25,
              min=-30,
              max=-20),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={2},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1", data="P_L0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4"))) "Calibrate_with_init",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=true,
              Value=19.712,
              min=13.7984,
              max=39),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=-1,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=true,
              Value=-23,
              min=-100,
              max=10),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=true,
              Value=-25,
              min=-30,
              max=-5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=true,
              Value=-15,
              min=-20,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=true,
              Value=5,
              min=-8,
              max=10),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=true,
              Value=-11,
              min=-15,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=6.86798,
              min=0,
              max=20),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-25,
              min=-30,
              max=-20),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1", data="P_L0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=5e-3))) "Calibration_overregulation",
      editCall=Design.Calibration.checkCalibrationSensitivity(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=19.712,
              min=13.7984,
              max=39),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=-1,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=true,
              Value=-23,
              min=-100,
              max=10),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=true,
              Value=-25,
              min=-30,
              max=-5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-15,
              min=-20,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=5,
              min=-8,
              max=10),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=-11,
              min=-15,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=6.86798,
              min=0,
              max=20),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-25,
              min=-30,
              max=-20),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1", data="P_L0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=5e-3))) "Sensitivity_ananlysys",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=19.712,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=false,
              Value=-25,
              min=-100,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=false,
              Value=-1,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=7,
              min=0,
              max=300),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-25,
              min=-30,
              max=-20),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=0,
              min=-1,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=true,
              Value=-18,
              min=-20,
              max=0),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=true,
              Value=-5,
              min=-20,
              max=0)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={2},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1", data="P_L0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=5e-3))) "Calibration_with_KZ",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=22.77,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=false,
              Value=-25,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=false,
              Value=-1,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=true,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=5.57,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=false,
              Value=-11.6,
              min=-100,
              max=0),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=false,
              Value=-5,
              min=-100,
              max=0)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1", data="P_L0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3))) "Calibration_minimum",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=true,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=true,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=true,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=true,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=true,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=true,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=true,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=true,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=true,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=true,
              Value=22.77,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=true,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=true,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=true,
              Value=-25,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=true,
              Value=-1,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=true,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=true,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=true,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=true,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=true,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=true,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=true,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=true,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=true,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=true,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=true,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=true,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=true,
              Value=5.57,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=true,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=true,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=true,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=true,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=true,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=true,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=true,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=true,
              Value=-11.6,
              min=-100,
              max=0),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=true,
              Value=-5,
              min=-100,
              max=0)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1", data="P_L0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3))) "Calibration_0.11",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.314,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.082,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.166,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.11,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=22.77,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=2.5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=false,
              Value=-25,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=false,
              Value=-1,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.1,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.041,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0036,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.0055,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.0039,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.000601,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.000226,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.00024,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=5.57,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=2,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=-0.6,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=true,
              Value=-11.6,
              min=-100,
              max=0),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=true,
              Value=-5,
              min=-100,
              max=0)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1",
                data="P_L0709_1",
                active=false),
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.U1m", data="U1m_0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3))) "Calibration_U",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.3140011668,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.3140049285,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.081991846,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.1659842940,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.1100200708,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.110107339408,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.00053404124,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.0002938,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.000168,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=22.770002386,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=false,
              Value=-100,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=false,
              Value=-10,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.2,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.0402632322518,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.04111729683,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0033967798051,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.00555652841,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.00398991942,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.003973000421,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.0007813,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.0001582,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.000168,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=5.57000065822,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=4,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=-0.00084,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0.0014493826,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=-3.2069519618698025E-05,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0.2,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=true,
              Value=-11.6,
              min=-120,
              max=20),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=true,
              Value=-5,
              min=-20,
              max=20)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1",
                data="P_L0709_1",
                active=false),
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.U1m", data="U1m_0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3),
            optimizer=Design.Internal.Records.CalibrationOptimizer(tolerance=
              1E-3))) "Calibration_U_1",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.3140011668,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.3140049285,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.081991846,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.1659842940,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.1100200708,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.110107339408,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.00053404124,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.0002938,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.000168,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=22.770002386,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=5,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=false,
              Value=-100,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=false,
              Value=-10,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.2,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.0402632322518,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.04111729683,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0033967798051,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.00555652841,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.00398991942,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.003973000421,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.0007813,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.0001582,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.000168,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=5.57000065822,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=4,
              min=1.5,
              max=3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=-0.00084,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0.0014493826,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=-3.2069519618698025E-05,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0.2,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=true,
              Value=-11.6,
              min=-120,
              max=20),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=true,
              Value=-5,
              min=-20,
              max=20)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={2},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1",
                data="P_L0709_1",
                active=false),
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.U1m", data="U1m_0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3),
            optimizer=Design.Internal.Records.CalibrationOptimizer(tolerance=
              1E-3))) "Calibration_U_1",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=false,
              Value=1.3140011668,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=false,
              Value=1.3140049285,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=false,
              Value=0.081991846,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=false,
              Value=0.1659842940,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=false,
              Value=0.1100200708,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=false,
              Value=0.110107339408,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=false,
              Value=0.00053404124,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=false,
              Value=0.0002938,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=false,
              Value=0.000168,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=false,
              Value=22.770002386,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=false,
              Value=5,
              min=1.5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=false,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=false,
              Value=-100,
              min=-200,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=false,
              Value=-10,
              min=-10,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=false,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=false,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=false,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=false,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=false,
              Value=0.2,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=false,
              Value=0.0402632322518,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=false,
              Value=0.04111729683,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=false,
              Value=0.0033967798051,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=false,
              Value=0.00555652841,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=false,
              Value=0.00398991942,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=false,
              Value=0.003973000421,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=false,
              Value=0.0007813,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=false,
              Value=0.0001582,
              min=0.0001582,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=false,
              Value=0.000168,
              min=0.000168,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=false,
              Value=5.57000065822,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=false,
              Value=4,
              min=1.5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=false,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=false,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=false,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=false,
              Value=-0.00084,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=false,
              Value=0.0014493826,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=false,
              Value=-3.2069519618698025E-05,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=false,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=false,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=false,
              Value=0.2,
              min=0,
              max=0.2),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=false,
              Value=-11.6,
              min=-120,
              max=20),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=false,
              Value=-5,
              min=-20,
              max=20),Design.Internal.Records.TunerParameter(
              name="L0709_1.Bline1",
              active=false,
              Value=0.11695,
              min=0,
              max=0.11695),Design.Internal.Records.TunerParameter(
              name="L0709_1.Bline2",
              active=false,
              Value=0.11695,
              min=0,
              max=0.11695),Design.Internal.Records.TunerParameter(
              name="L0709_2.Bline1",
              Value=0.01435,
              min=0,
              max=0.11435),Design.Internal.Records.TunerParameter(
              name="L0709_2.Bline2",
              Value=0.01435,
              min=0,
              max=0.11435)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={1},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1",
                data="P_L0709_1",
                active=false),
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.U1m", data="U1m_0709_1")}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3),
            optimizer=Design.Internal.Records.CalibrationOptimizer(tolerance=
              1E-3))) "Calibration_U_2",
      editCall=Design.Calibration.calibrate(
          Design.Internal.Records.ModelCalibrationSetup(
            Model="KKT_1_AVR_G53_init",
            tunerParameters={Design.Internal.Records.TunerParameter(
              name="G07.G07.Xd_p",
              active=true,
              Value=1.3140011668,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xq_p",
              active=true,
              Value=1.3140049285,
              min=0.9198,
              max=1.7082),Design.Internal.Records.TunerParameter(
              name="G07.G07.Xs_p",
              active=true,
              Value=0.081991846,
              min=0.0574,
              max=0.1066),Design.Internal.Records.TunerParameter(
              name="G07.G07.X1d_p",
              active=true,
              Value=0.1659842940,
              min=0.1162,
              max=0.2158),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2d_p",
              active=true,
              Value=0.1100200708,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.X2q_p",
              active=true,
              Value=0.110107339408,
              min=0.077,
              max=0.143),Design.Internal.Records.TunerParameter(
              name="G07.G07.Rf_p",
              active=true,
              Value=0.00053404124,
              min=0.0004207,
              max=0.0007813),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1d_p",
              active=true,
              Value=0.0002938,
              min=0.0001582,
              max=0.00035),Design.Internal.Records.TunerParameter(
              name="G07.G07.R1q_p",
              active=true,
              Value=0.000168,
              min=0.0001,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G07.G07.Tj_p",
              active=true,
              Value=22.770002386,
              min=13.7984,
              max=25.6256),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemax",
              active=true,
              Value=5,
              min=1.5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07.Kemin",
              active=true,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0u",
              active=true,
              Value=-100,
              min=-200,
              max=100),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1u",
              active=true,
              Value=-10,
              min=-15,
              max=0),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K0w",
              active=true,
              Value=-2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1w",
              active=true,
              Value=2,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.K1if",
              active=true,
              Value=0,
              min=-5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Uforc",
              active=true,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Udeforc",
              active=true,
              Value=0.95,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G07.G07_Regulator.Tforcedelay",
              active=true,
              Value=0.2,
              min=0,
              max=0.3),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xd_p",
              active=true,
              Value=0.04026323225,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xq_p",
              active=true,
              Value=0.04111729683,
              min=0.0287,
              max=0.0533),Design.Internal.Records.TunerParameter(
              name="G01.G01.Xs_p",
              active=true,
              Value=0.00339677981,
              min=0.00252,
              max=0.00468),Design.Internal.Records.TunerParameter(
              name="G01.G01.X1d_p",
              active=true,
              Value=0.00555652841,
              min=0.00385,
              max=0.00715),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2d_p",
              active=true,
              Value=0.00398991942,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.X2q_p",
              active=true,
              Value=0.00397300042,
              min=0.00273,
              max=0.00507),Design.Internal.Records.TunerParameter(
              name="G01.G01.Rf_p",
              active=true,
              Value=0.0007813,
              min=0.0004207,
              max=0.0009),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1d_p",
              active=true,
              Value=0.0001582,
              min=0.0001,
              max=0.0002938),Design.Internal.Records.TunerParameter(
              name="G01.G01.R1q_p",
              active=true,
              Value=0.000168,
              min=0.0001,
              max=0.000312),Design.Internal.Records.TunerParameter(
              name="G01.G01.Tj_p",
              active=true,
              Value=5.57000065822,
              min=1,
              max=492.544),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemax",
              active=true,
              Value=4,
              min=1.5,
              max=5),Design.Internal.Records.TunerParameter(
              name="G01.G01.Kemin",
              active=true,
              Value=0,
              min=-1,
              max=0),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0u",
              active=true,
              Value=-10,
              min=-100,
              max=100),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1u",
              active=true,
              Value=0.78,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K0w",
              active=true,
              Value=-0.00084,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1w",
              active=true,
              Value=0.0014493826,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.K1if",
              active=true,
              Value=0,
              min=-10,
              max=10),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Uforc",
              active=true,
              Value=0.85,
              min=0.75,
              max=0.9),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Udeforc",
              active=true,
              Value=0.9,
              min=0.9,
              max=1),Design.Internal.Records.TunerParameter(
              name="G01.G01_Regulator.Tforcedelay",
              active=true,
              Value=0.2,
              min=0,
              max=0.3),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Bn",
              active=false,
              Value=-11.6,
              min=-120,
              max=20),Design.Internal.Records.TunerParameter(
              name="shortCircuitShunt.Gn",
              active=false,
              Value=-5,
              min=-20,
              max=20),Design.Internal.Records.TunerParameter(
              name="L0709_1.Bline1",
              active=false,
              Value=0.11695,
              min=0,
              max=0.11695),Design.Internal.Records.TunerParameter(
              name="L0709_1.Bline2",
              active=false,
              Value=0.11695,
              min=0,
              max=0.11695),Design.Internal.Records.TunerParameter(
              name="L0709_2.Bline1",
              active=false,
              Value=0.01435,
              min=0,
              max=0.11435),Design.Internal.Records.TunerParameter(
              name="L0709_2.Bline2",
              active=false,
              Value=0.01435,
              min=0,
              max=0.11435)},
            calibrationData=Design.Calibration.Internal.Dynamic_common(
              Design.Internal.Records.DynamicCommonCalibrationCases(
                experimentNames={"E:/Dymola_new/Work_4/Data.csv"},
                task={2},
                startTime={39.9},
                stopTime={43.9}),
              resultCouplings={
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.P1",
                data="P_L0709_1",
                active=true,
                weight=0.5),
                Design.Internal.Records.DynamicCalibrationResultCoupling(
                variable="L0709_1.U1m",
                data="U1m_0709_1",
                weight=0.5)}),
            integrator=Design.Internal.Records.CalibrationIntegrator(
              startTime=39.9,
              stopTime=43.9,
              method="Rkfix4",
              tolerance=1e-3),
            optimizer=Design.Internal.Records.CalibrationOptimizer(tolerance=
              1E-3))) "Calibration_all"),
    Documentation(info="<html>
<p>The equivalent energy system of Karelia and the Murmansk Region, including power plants, substations, and transmission lines with a voltage of 110 to 330 kV. </p>
<p>All power staions are presented as dynamic equivalents of the totality of their generators. </p>
<p>Infinite power buses are represented by the G1 generator, which equates the connection with the Leningrad power system. </p>
<p><b>0 s</b>: start;</p>
<p><b>40 s: </b>start of two-phase short-circuit in node_7, partial N10 load-off;</p>
<p><b>40.14 s: </b>end of short-circuit, L0709_2 disconnection;</p>
<p><b>44 s</b>: automatic reclosing of L0709_2; start of the second short-circuit in node_7;</p>
<p><b>44.14 s</b>: end of the second short-circuit, L0709_2 second disconnection;</p>
<p><b>65 s</b>: end. </p>
</html>"));
end KKT_1;
